\documentclass[hidelinks,12pt]{article}
\usepackage[utf8]{inputenc}

\usepackage[letterpaper, margin=1in]{geometry}
\usepackage{graphicx}
\usepackage{float}
\usepackage[labelfont=bf]{caption}
\usepackage{setspace}
\usepackage{fancyhdr}
\usepackage{enumitem}
\usepackage{hyperref}
\usepackage{xcolor}
\usepackage{titlesec}
\usepackage{tcolorbox}
\usepackage{colortbl}
\usepackage{booktabs}
\usepackage{parskip}
\usepackage{tabularx}
\usepackage{xltabular}
\usepackage{tikz}
\usepackage{pdfpages}
\usepackage{pdflscape}
\usepackage{newunicodechar}
\newunicodechar{ }{~}

\graphicspath{{images/}{./}}
\hypersetup{hidelinks}
\linespread{1.2}
\widowpenalty=8999
\clubpenalty=8999
\setlength{\headheight}{15pt}

%%%%% Portland State University official colors (MCECS report style)
\definecolor{PSUgreen}{RGB}{106,127,16}
\definecolor{PSUblue}{RGB}{0,117,154}
\definecolor{PSUgray}{RGB}{71,67,52}

% Section colors: green sections, blue subsections
\titleformat{\section}{\color{PSUgreen}\normalfont\Large\bfseries}{\color{PSUgreen}\thesection}{1em}{}
\titleformat{\subsection}{\color{PSUblue}\normalfont\large\bfseries}{\color{PSUblue}\thesubsection}{1em}{}
\titleformat{\subsubsection}{\color{PSUblue}\normalfont\normalsize\bfseries}{\color{PSUblue}\thesubsubsection}{1em}{}

% Helper for rough-draft notes and questions
\newcommand{\todo}[1]{\textcolor{red}{\textbf{[TODO: #1]}}}
\newcommand{\note}[1]{\textcolor{PSUblue}{\textit{[NOTE: #1]}}}
\newcommand{\question}[1]{\textcolor{magenta}{\textbf{[QUESTION: #1]}}}

\title{
    \vspace{-1in}
    \textbf{Universal Plastic Shredder V2.0}\\
    \large Electrical Control and Power System\\
    \normalsize \textbf{Final Report - Rough Draft}
}
\author{
    Team 07: I'm So Shredded INC\\
    Bao Nguyen, Fearghus Tyler, Yaqoub Rabiah, Fox Kang\\
    \texttt{baon@pdx.edu, fearghus@pdx.edu, yrabiah@pdx.edu, foxkang@pdx.edu}\\[4pt]
    Industry Sponsor: MME / Ichor Systems (Bridget Lannigan)\\
    Faculty Advisors: Prof. Andrew Greenberg, Dr. Jonathan Bird (EE), Robert Paxton (ME)\\[4pt]
    ECE 412 Senior Project Development I/II\\
    Portland State University, Winter--Spring 2026
}
\date{Rough Draft Submission: May 31, 2026}

\begin{document}

%----------------------------------------------------------------------------------------
%	TITLE PAGE
%----------------------------------------------------------------------------------------
\begin{titlepage}
\thispagestyle{empty}
\newcommand{\HRule}{\rule{\linewidth}{0.5mm}}
\centering

\HRule \\[0.4cm]
{\huge\color{PSUgreen}\bfseries Universal Plastic Shredder V2.0 \\[0.4cm] \Large\emph{Electrical Control \& Power System}}\\[0.4cm]
\HRule \\[1.0cm]

\textsc{\large Portland State University \\ Maseeh College of Engineering \& Computer Science \\ Department of Electrical \& Computer Engineering}\\[1.2cm]

{\large\itshape Final Report --- Rough Draft}\\[1.0cm]

\begin{minipage}{\textwidth}
\centering\large
\emph{Team 07 --- I'm So Shredded, Inc.}\\[0.3cm]
\mbox{Bao \textsc{Nguyen}} \quad \mbox{Fearghus \textsc{Tyler}} \quad \mbox{Yaqoub \textsc{Rabiah}} \quad \mbox{Fox \textsc{Kang}}\\[0.45cm]
{\normalsize \emph{Industry Sponsor:}\ \mbox{MME / Ichor Systems --- Bridget Lannigan}}\\[0.12cm]
{\small \emph{Faculty Advisors:}\ \mbox{Prof. Andrew Greenberg} \textbullet\ \mbox{Dr. Jonathan Bird (EE)} \textbullet\ \mbox{Robert Paxton (ME)}}\\[0.45cm]
{\large \today}
\end{minipage}\\[0.5cm]

\vfill
\includegraphics[width=3.5in]{images/psuMCECSloghoriz.png}
\vfill

\textsc{\color{PSUgray}\normalsize ECE 412/413 \\ Senior Capstone Project --- Winter--Spring 2026}\\[0.5cm]
\end{titlepage}

%----------------------------------------------------------------------------------------
%	HEADER / FOOTER
%----------------------------------------------------------------------------------------
\pagestyle{fancy}
\fancyhf{}
\fancyhead[L]{\footnotesize\textcolor{PSUgray}{Universal Plastic Shredder V2.0 --- Electrical Control \& Power System}}
\fancyhead[R]{\footnotesize\textcolor{PSUgray}{ECE 412/413}}
\renewcommand{\footrulewidth}{0.4pt}
\fancyfoot[L]{\footnotesize\color{PSUgray}\sffamily Ichor Systems Universal Plastic Shredder \textbullet\ Portland State University, MCECS}
\fancyfoot[R]{\footnotesize\color{PSUgray}\sffamily\thepage}

\noindent\rule{\textwidth}{0.4pt}

\note{This is a rough draft. Sections marked TODO, NOTE, or QUESTION indicate areas where we need to expand content, gather data, or get advisor input before the final submission. Bullet points are placeholders for fuller prose in the final version.}

\noindent\rule{\textwidth}{0.4pt}

\tableofcontents
\newpage

\section{Executive Summary}

\begin{itemize}
    \item Ichor Systems generates significant plastic waste (PVC, polypropylene, LDPE) during semiconductor equipment manufacturing, currently sent to landfill.
    \item Commercial industrial shredders cost \$10,000+ and consumer units cannot handle the thick rigid sheets (0.25--0.5 in).
    \item Our project designs the electrical control and power system for a custom industrial-grade plastic shredder, capable of shredding into 1-inch pieces.
    \item Key elements: VFD-controlled 3 HP motor at 70--90 RPM output, two-hand deadman control, hardwired E-stop, jam-detection auto-recovery with 3-strike lockout, NEMA-enclosed PLC and HMI.
    \item Total budget: \$3,000 (EE portion approximately \$1,000).
\end{itemize}

\question{Should the executive summary include high-level results / status (e.g., ``shredder validated to X HP load with Y throughput rate'') once we complete testing? Currently we have signal-chain validation but not full mechanical load testing.}

\section{Introduction}

\subsection{Background and Motivation}
\begin{itemize}
    \item Ichor Systems is a Portland-area semiconductor equipment manufacturer.
    \item Their manufacturing processes produce substantial volumes of rigid plastic sheet waste.
    \item Existing disposal route: landfill -- environmentally and economically suboptimal.
    \item A previous 2023--2024 PSU capstone team built a 2 HP household shredder for the EPL. This project scales to industrial-grade.
\end{itemize}

\subsection{Project Scope}
\begin{itemize}
    \item EE team responsibility: motor control, safety circuits, PLC logic, HMI, power distribution.
    \item ME team (separate) handles mechanical frame, blade assembly, gearbox.
    \item Integration plan: mechanical structure delivered with motor mount; EE team commissions controls.
\end{itemize}

\todo{Add a one-paragraph background on dynamic recycling / circular economy framing for the introduction.}

\section{Requirements}

\subsection{Must-Have}
\begin{itemize}
    \item Shred 0.25--0.5 in plastic sheet into approximately 1-inch pieces.
    \item Controllable VFD supporting 3--5 HP motor at 70--90 RPM output shaft speed.
    \item Follow NFPA 70 (NEC) electrical design guidance.
    \item Include emergency stop, overcurrent/overload protection, at least one safety interlock.
    \item Include an HMI for operator control and status display.
    \item Stay within \$3,000 total project budget.
\end{itemize}

\subsection{Should-Have}
\begin{itemize}
    \item Clear status and fault indicator lights.
    \item Follow NEMA enclosure guidelines.
    \item Clearly labeled controls.
\end{itemize}

\subsection{May-Have (if time/budget allow)}
\begin{itemize}
    \item Wireless monitoring (read-only).
    \item Data logging of operating hours and faults.
    \item Additional safety sensing (capacitive touch, thermal).
\end{itemize}

\section{System Architecture}

\subsection{Hardware Subsystems}
\begin{itemize}
    \item \textbf{AC power input:} 120 VAC mains $\rightarrow$ main disconnect $\rightarrow$ branch breakers $\rightarrow$ VFD and 24V PSU.
    \item \textbf{VFD:} Huanyang HY02D211B-T (2.2 kW, 110V single-phase input, 220V 3-phase output boost-type). Controlled via FOR/REV/RST digital inputs.
    \item \textbf{Motor:} bench/test unit is a GE 5KE182BC205B (3 HP, 230 V low-voltage connection, 1750 RPM, FLA 7.6 A); its nameplate drives the VFD motor parameters. \todo{Final production motor selection is TBD (3--5 HP per requirements).}
    \item \textbf{Brake resistor:} 75 $\Omega$, 500 W, connected to VFD's P/Pr terminals to handle regenerative energy during deceleration and reversal.
    \item \textbf{PLC:} AutomationDirect H2-DM1E (Do-more CPU) on DL205 base, D2-08ND3 discrete input module.
    \item \textbf{HMI:} AutomationDirect C-more Micro-Graphic EA1-T4CL 4-inch color touch panel, connected to the H2-DM1E CPU serial communication port (operator commands to the PLC; status/data back to the panel). Powered from the shared Mean Well NDR-480-24 24\,VDC supply.
    \item \textbf{Safety circuit:} Hardwired E-stop loop and two-hand deadman start; motor contactor energized through the safety chain. Access guarding at the feed is handled by the ME team's mechanical design, so no separate electrical lid interlock is used.
    \item \textbf{24V DC supply:} Mean Well NDR-480-24 (480 W) for control voltage.
\end{itemize}

\subsection{Signal Flow}
\begin{itemize}
    \item Operator inputs (deadman buttons, E-stop, reset) $\rightarrow$ PLC discrete inputs (D2-08ND3, sourcing mode).
    \item PLC outputs (D2-08TR relay module, common to PSU --V) $\rightarrow$ VFD FOR (Y7), REV (Y6), RST (Y5) inputs in sinking (NPN) mode.
    \item VFD fault relay (FC + FA, NO active-high) $\rightarrow$ PLC X5 input. X5 = HIGH when VFD trips on fault, LOW when healthy.
    \item HMI $\leftrightarrow$ PLC via serial (H2-DM1E CPU serial COM port; matched baud, parity, and stop bits on both ends).
\end{itemize}

\begin{figure}[H]
\centering
\includegraphics[width=0.82\textwidth]{images/image.png}
\caption{Operator control panel layout: HMI, power switch, forward/reverse and deadman pushbuttons, emergency stop, and status indicators.}
\label{fig:panel}
\end{figure}
\todo{Add a system block diagram (power + signal flow) to complement the panel layout above.}

\section{Hardware Design}

\subsection{Power Distribution}
\begin{itemize}
    \item Main disconnect / power switch: PowerTec 71008 two-pole (DPST) START/STOP switch, 120--230 VAC single-phase, rated 20 A / 3 HP max; switches both the line and neutral conductors.
    \item VFD branch breaker: 30 A C-curve DIN-rail (handles inrush, sized per NEC 430.52).
    \item 24V PSU branch breaker: 10 A C-curve DIN-rail.
    \item \textbf{Conductors:} power runs use 12 AWG copper (THHN/MTW), rated 20 A / 25 A / 30 A at the 60/75/90\,\textdegree C ampacity columns of NEC Table 310.16 -- well above the motor's 7.6 A FLA and the VFD input current. Control wiring uses 16--18 AWG, landed directly as straight stripped conductors at the terminal blocks (no ferrules used in this build).
    \item \textbf{Fuse / OCPD sizing:} branch and component fuses are sized at \textbf{125\% of the protected component's rated continuous load} per NEC 210.20(A) / 215.3. (The motor branch breaker is the exception -- NEC 430.52 permits a higher multiple of FLC to ride through inrush; running overload is handled by the VFD's electronic motor-overload function.)
    \item All branches fused individually at terminal blocks for downstream loads.
\end{itemize}

\subsection{Motor and VFD}
\label{sec:motorvfd}
The Huanyang HY02D211B-T was selected over alternatives via a decision matrix (price,
documentation, reliability). A brake resistor on the P/Pr terminals absorbs the
regenerative energy from rapid reversal during the jam-clear cycle. The drive is
programmed as shown in Table~\ref{tab:vfdparams}.

\renewcommand{\arraystretch}{1.3}
\begin{xltabular}{\textwidth}{|>{\hsize=.55\hsize\raggedright\arraybackslash}X|>{\hsize=1.25\hsize\raggedright\arraybackslash}X|>{\hsize=.65\hsize\raggedright\arraybackslash}X|>{\hsize=1.55\hsize\raggedright\arraybackslash}X|}
\caption{Programmed VFD parameters (Huanyang HY02D211B-T).}\label{tab:vfdparams}\\
\hline
\rowcolor{PSUgreen}\textcolor{white}{\textbf{Param}} & \textcolor{white}{\textbf{What it does}} & \textcolor{white}{\textbf{Value}} & \textcolor{white}{\textbf{Why this value}} \\
\hline
\endfirsthead
\hline
\rowcolor{PSUgreen}\textcolor{white}{\textbf{Param}} & \textcolor{white}{\textbf{What it does}} & \textcolor{white}{\textbf{Value}} & \textcolor{white}{\textbf{Why this value}} \\
\hline
\endhead
\hline
\multicolumn{4}{r@{}}{\small\itshape continued on next page\,\dots}\\ \hline
\endfoot
\hline
\endlastfoot
\texttt{PD141} & Motor rated voltage & 230 V & Matches the GE test-motor nameplate (230 V low-voltage connection); sets the base of the V/Hz curve. \\ \hline
\texttt{PD142} & Motor rated current (FLA) & 7.6 A & Nameplate full-load amps; sets the drive's current limit and electronic-overload reference. \\ \hline
\texttt{PD143} & Number of motor poles & 4 & Nameplate; 4-pole $=$ 1800 RPM synchronous, so the drive resolves speed and slip correctly. \\ \hline
\texttt{PD144} & Motor rated speed & 1750 RPM & Nameplate full-load speed; with the pole count it lets the drive estimate slip. \\ \hline
\texttt{PD002} & Run / frequency source & 1 (external) & Speed comes from the external 0--10 V analog input (VI) driven by the PLC, not the keypad. \\ \hline
\texttt{PD052} & Relay output (FA/FC) function & 02 (fault) & Closes the FA--FC relay on any fault so the PLC reads a jam/trip on input X5. \\ \hline
\texttt{PD054} & Analog output (VO) function & 1 (current) & Outputs 0--10 V proportional to motor current to the PLC analog input for monitoring. \\ \hline
\texttt{PD123} & Over-torque action & 3 (trip) & Over-torque self-trips the drive (which fires the fault relay); see the note below. \\ \hline
\texttt{PD124} & Over-torque threshold & 150\% & Set between no-load current ($\sim$0.5 A) and measured jam current ($>$11 A) so normal shredding does not trip but a jam does. \\ \hline
\texttt{PD125} & Over-torque detection time & 3.0 s & The over-torque must persist 3 s before tripping, so brief load spikes (feeding a piece) do not nuisance-trip. \\ \hline
\end{xltabular}
\renewcommand{\arraystretch}{1.0}

\note{The over-torque relay function (\texttt{PD052 = 12}) did not fire the relay in our specific Huanyang revision when \texttt{PD123 = 2} (continue running). Documented as a firmware-specific limitation (see Table~\ref{tab:vfdparams}). Working configuration uses \texttt{PD052 = 02} (fault indication) and \texttt{PD123 = 3} (over-torque triggers self-trip, which fires the fault relay). The PLC then runs the unjam routine including a RST pulse to clear the VFD's latched fault state between retry attempts.}

\subsection{Safety Circuit}
\begin{itemize}
    \item E-stop: NC contact (E22B1) hardwired in series with the SD-N35 contactor coil. Pressing it drops the coil and opens the contactor, removing motor power independently of the PLC.
    \item Two-hand deadman: both buttons must be held continuously to enable the motor (evaluated by the PLC; see the Safety Functions assessment below).
    \item Access guarding: handled by the ME team's mechanical design (feed geometry), so no separate electrical lid interlock is used (this was a may-have, not a requirement).
    \item Motor contactor: the SD-N35 is energized through the hardwired safety chain, and the VFD is powered through it, so the safety chain has hardware precedence over the PLC.
\end{itemize}

\todo{Add safety circuit schematic. Reference NFPA 79 section 9 for safety-related stop functions.}

\subsection{Jam Detection Signal Chain}
\begin{itemize}
    \item VFD's multi-function relay (terminals FA, FB, FC) programmed for Fault Indication (\texttt{PD052 = 02}). \textbf{Only FA and FC are used} for jam detection; the FB (normally-closed) contact is left unconnected.
    \item Wired as an NO active-high pair: +24V (through a 500 mA fast-blow fuse) feeds the FA contact; the FC common returns to PLC X5 input on D2-08ND3 (Slot 2). When the VFD trips, FA--FC closes and +24V reaches X5.
    \item PLC sees X5 = LOW during normal operation, X5 = HIGH when VFD trips on any fault (over-torque, overvoltage, overheat, etc.).
    \item PLC ladder reads \texttt{[ X5 ]} on rising edge to detect new fault events.
    \item Wire-break failure mode is handled at the safety-circuit level by the independent hardwired E-stop loop and motor contactor, rather than at the jam-signal level.
    \item Full terminal-by-terminal wiring is given in the I/O point list (Appendix B) and the VFD parameter/wiring table (Appendix D).
\end{itemize}

\section{Software Design}

\subsection{PLC Ladder Logic Architecture}\label{sec:plcladder}

The control program runs on the H2-DM1E CPU in the DirectLOGIC 205 D2-09B-1 rack
and was written in Do-more Designer. The program is 31 rungs long and is exported
in \texttt{electrical/Circuit\_logic.pdf}. It implements a state machine for normal
operation plus a 3-strike jam recovery sequence and a hard-lockout path.

\subsection*{Key Terms}

{%
\centering
\begin{tabular}{ll}
\textbf{Tag} & \textbf{Meaning} \\
\hline
FORWARDS (X0)            & Forward pushbutton \\
REVERSE (X1)             & Reverse pushbutton \\
DEADMAN\_A\_OK (X2)      & Deadman button A \\
DEADMAN\_B\_OK (X3)      & Deadman button B \\
STOP\_PB (X4)            & E-stop NC contact monitor \\
OVERCURRENT (X5)         & VFD fault relay input \\
CAP\_TOUCH\_TRIP (X7)    & Capacitive touch safety input \\
FWD\_LED (Y0)            & Forward indicator LED \\
REVERSE\_LED (Y1)        & Reverse indicator LED \\
DMAN\_A\_LED (Y2)        & Deadman A indicator LED \\
DMAN\_B\_LED (Y3)        & Deadman B indicator LED \\
E\_LIGHT (Y4)            & Error / fault indicator LED \\
VFD\_RESET (Y5)          & VFD fault reset output \\
VFD\_RUN\_FWD (Y6)       & VFD forward run output \\
VFD\_RUN\_RVS (Y7)       & VFD reverse run output \\
DEADMEN\_OK (C0)         & Both deadman buttons held \\
HMI\_STP\_REQ (C1)       & HMI stop button request \\
PERMISSIVE\_OK (C3)      & Run permissive latch \\
FORWARDS\_SET (C8)       & Forward direction latch \\
REVERSE\_SET (C9)        & Reverse direction latch \\
JAM\_LATCH (C10)         & Overcurrent jam latch \\
RUN\_REQUEST (C12)       & Motor run command latch \\
UNJAM\_R (C13)           & Unjam reverse stroke latch \\
STOP\_MOTOR (C15)        & Hard stop / lockout flag \\
PAUSE\_MOTOR (C17)       & Post-reverse coast-to-stop flag \\
ERROR\_RESET (C18)       & Fault reset coil \\
JAMMED\_MOTOR (C20)      & 3-strike lockout flag \\
CTSI\_TRIG (C21)         & Capacitive touch trigger flag \\
CHANGE\_SCREEN (C22)     & HMI screen-change trigger \\
TESTMAN\_A\_OK (C23)     & HMI soft deadman A \\
TESTMAN\_B\_OK (C24)     & HMI soft deadman B \\
OVERCURRENT\_TEST (C25)  & HMI soft overcurrent test \\
E\_STOP\_TRIG (C26)      & E-stop triggered flag \\
T0--T1                   & Overcurrent / unjam off-delay (2~s) \\
T2                       & Lockout accumulating timer (30~s) \\
T3                       & Post-reverse pause (2~s) \\
T4                       & HMI screen-change timeout (3~s) \\
CT0                      & Jam-event counter (preset 3) \\
V100                     & HMI screen selector \\
V2000                    & Speed setpoint (0--1600) \\
V3000                    & Scaled motor current (0--140) \\
WX0 / WY0                & Analog input / output words \\
\$FirstScan, \$On        & Do-more system bits \\
\end{tabular}
\par
}

\medskip
Inputs (X-registers) come from physical pushbuttons, the VFD fault relay, and a
capacitive-touch safety sensor. C-registers hold latched internal states.
Y outputs drive panel LEDs and the VFD's run / reset terminals. The full
address-by-address reference --- with electrical types, source modules, and
detailed semantics --- is reproduced in Appendix~F.

\subsubsection{State Machine}

\begin{itemize}
    \item \textbf{IDLE} $\rightarrow$ RUNNING when both deadman buttons held AND not locked out AND startup mask done.
    \item \textbf{RUNNING} $\rightarrow$ JAM\_DETECTED on rising edge of X5 (VFD trip $\rightarrow$ fault relay fires $\rightarrow$ X5 goes HIGH).
    \item \textbf{JAM\_DETECTED} $\rightarrow$ RST\_PULSE if jam count $< 3$, $\rightarrow$ LOCKOUT if jam count $\geq 3$.
    \item \textbf{RST\_PULSE} (500 ms) $\rightarrow$ REVERSE (2 s).
    \item \textbf{REVERSE} $\rightarrow$ RESUME (brief delay) $\rightarrow$ back to RUNNING.
    \item \textbf{LOCKOUT} $\rightarrow$ IDLE only via dedicated reset button.
\end{itemize}

\subsubsection{Jam Counter Reset Logic}
\begin{itemize}
    \item Counter (CT0) increments on each X5 rising edge (each new VFD fault triggers a jam event).
    \item Resets when motor runs cleanly for 30 continuous seconds (T2 accumulating timer).
    \item Also resets via the HMI Screen 3 ERROR\_OFF button (ERROR\_RESET, C18).
    \item Whichever condition fires first wins.
\end{itemize}

\subsubsection{Startup Mask}
\begin{itemize}
    \item For first scan after PLC power-up, the FORWARDS\_SET / REVERSE\_SET pair is initialized via rung 4 (defaults to forward direction).
    \item In the active-high NO X5 wiring, no boot-time mask is required because the relay is naturally open at startup.
\end{itemize}

\subsubsection{Rung-by-Rung Description with Ladder Logic Export}

The 31 rungs are reproduced below directly from the Do-more Designer export
(\texttt{electrical/Circuit\_logic.pdf}), with the actual ladder image on each
page paired with a description of the rungs it contains. This lets a reviewer
see the rung graphic next to the variable map (above) and the narrative below.

\paragraph{Page 1 of 7 --- Rungs 1--5: Power-up Init and Deadman Permissive}~

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{images/rung_page-1.png}
\caption{Ladder export page 1. Power-up init and deadman permissive (rungs 1--5).}
\end{figure}

\begin{itemize}
    \item \textbf{Rung 1} ($\$$FirstScan $\rightarrow$ RST C11): on the very first scan after power-up, C11 is reset, triggering the init path in rung 4.
    \item \textbf{Rung 2} ($\$$On $\rightarrow$ SCALE V2000 [0--1600] $\rightarrow$ WY0 [0--4095]): every scan, the HMI speed setpoint V2000 is linearly scaled to raw DAC counts for the F2-08DA-2 CH1 $\rightarrow$ VFD VI.
    \item \textbf{Rung 3} ($\$$On $\rightarrow$ SCALE WX0 [0--4095] $\rightarrow$ V3000 [0--140]): raw ADC from F2-08AD-1 CH1 (VFD VO motor current) is scaled to a 0--140 display value stored in V3000 (CURRENT tag).
    \item \textbf{Rung 4} (NOT C11 $\rightarrow$ SET FORWARDS\_SET + RSTR C9--C30): initializes FORWARDS\_SET and clears C9--C30 on first power-cycle scan.
    \item \textbf{Rung 5} ((X2 OR C23) AND (X3 OR C24) $\rightarrow$ OUT C0): computes DEADMEN\_OK by AND-ing the two deadman paths (physical OR HMI-soft test buttons).
\end{itemize}

\paragraph{Page 2 of 7 --- Rungs 6--10: RUN\_REQUEST Gating and Run Outputs}~

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{images/rung_page-2.png}
\caption{Ladder export page 2. RUN\_REQUEST gating and run outputs Y6/Y7 (rungs 6--10).}
\end{figure}

\begin{itemize}
    \item \textbf{Rung 6} (C0 $\rightarrow$ OUT C3): mirrors DEADMEN\_OK to PERMISSIVE\_OK so the permissive logic is referenced separately from the deadman coil.
    \item \textbf{Rung 7} ((C8 OR C9) AND C3 AND C0 AND NOT X7 $\rightarrow$ SET C12): RUN\_REQUEST is set when a direction is selected, permissives are OK, and the capacitive touch is not tripped. The HMI STOP button (NOT C1) is a separate inhibit path.
    \item \textbf{Rung 8} (NOT X4 OR NOT C3 $\rightarrow$ RST C12): RUN\_REQUEST is immediately reset if the E-stop opens (X4 LOW) or the deadman permissive drops.
    \item \textbf{Rung 9} (C12 AND C8 AND NOT C10 AND NOT C13 AND NOT C15 AND NOT C17 $\rightarrow$ OUT Y6): forward run output. Requires RUN\_REQUEST + FORWARDS\_SET + no active jam + not in reverse unjam stroke + no hard stop + post-reverse buffer elapsed.
    \item \textbf{Rung 10} ((C12 AND C9 AND NOT C15) OR C13 $\rightarrow$ OUT Y7): reverse run has two paths: manual reverse (RUN\_REQUEST AND REVERSE\_SET AND NOT STOP\_MOTOR), or unconditional unjam reverse (UNJAM\_R alone).
\end{itemize}

\paragraph{Page 3 of 7 --- Rungs 11--16: Indicator LEDs and Direction Latches}~

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{images/rung_page-3.png}
\caption{Ladder export page 3. Indicator LEDs and direction latches (rungs 11--16).}
\end{figure}

\begin{itemize}
    \item \textbf{Rung 11} ((X2 OR C23) AND NOT Y4 $\rightarrow$ OUT Y2): deadman A LED lights when the button is pressed but only if the fault indicator (Y4) is not lit.
    \item \textbf{Rung 12} ((X3 OR C24) AND NOT Y4 $\rightarrow$ OUT Y3): identical pattern for deadman B.
    \item \textbf{Rung 13} (X0 $\rightarrow$ SET C8 + RST C9): forward pushbutton latches FORWARDS\_SET and clears REVERSE\_SET (mutual exclusion).
    \item \textbf{Rung 14} (X1 $\rightarrow$ SET C9 + RST C8): reverse pushbutton is the mirror image.
    \item \textbf{Rung 15} (C8 $\rightarrow$ OUT Y0): forward indicator LED ON whenever FORWARDS\_SET is latched.
    \item \textbf{Rung 16} (C9 $\rightarrow$ OUT Y1): reverse indicator LED ON whenever REVERSE\_SET is latched.
\end{itemize}

\paragraph{Page 4 of 7 --- Rungs 17--21: E-stop Response, Jam Detection, and Unjam Stroke}~

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{images/rung_page-4.png}
\caption{Ladder export page 4. E-stop response, jam detection, and unjam stroke (rungs 17--21).}
\end{figure}

\begin{itemize}
    \item \textbf{Rung 17} (NOT X4 $\rightarrow$ OUT Y4 + OUT C22 + OUT C26): when E-stop opens (X4 LOW), immediately light the fault LED, set the screen-change flag for HMI Screen 3, and set the E\_STOP\_TRIG indicator.
    \item \textbf{Rung 18} (NOT X4 $\rightarrow$ MATH V2000=0): when E-stop opens, zero the speed setpoint to prevent a speed step on power restore.
    \item \textbf{Rung 19} (C0 AND (X5 OR C25) $\rightarrow$ OFFDTMR T0 (2 s) $\rightarrow$ C10 + OUT Y5): jam detection. While deadman is held and the VFD fault relay is active (or HMI soft test is active), JAM\_LATCH (C10) goes HIGH immediately and stays HIGH 2 s after the input drops; Y5 (VFD\_RESET) is energized directly to pulse the VFD RST terminal.
    \item \textbf{Rung 20} (C10 $\rightarrow$ OFFDTMR T1 (2 s) $\rightarrow$ C13): unjam reverse stroke timer. UNJAM\_R (C13) stays HIGH for 2 s after JAM\_LATCH drops, so rung 10 forces Y7 (reverse) for at least 2 s of recovery.
    \item \textbf{Rung 21} (T1.DN rising edge $\rightarrow$ OFFDTMR T3 (2 s) $\rightarrow$ C17): post-reverse pause. When UNJAM\_R finishes, T3 holds PAUSE\_MOTOR HIGH for 2 s so the motor can coast to rest before re-accelerating forward.
\end{itemize}

\paragraph{Page 5 of 7 --- Rungs 22--26: Accumulating Lockout Timer and Jam Counter}~

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{images/rung_page-5.png}
\caption{Ladder export page 5. Accumulating lockout timer and jam counter (rungs 22--26).}
\end{figure}

\begin{itemize}
    \item \textbf{Rung 22} (C13 AND NOT T2.TT $\rightarrow$ SET C16): starts the jam-count accumulating timer. The NOT T2.TT condition prevents re-triggering if T2 is mid-count.
    \item \textbf{Rung 23} (C16 $\rightarrow$ TMRA T2 EN; T2.DN $\rightarrow$ RST T2): 30-second accumulating timer. T2.DN resets itself and rung 24 clears C16, stopping accumulation.
    \item \textbf{Rung 24} (T2.DN $\rightarrow$ RST C16): after 30 s of accumulated unjam activity, stop accumulation. New JAM\_LATCH events no longer increment CT0.
    \item \textbf{Rung 25} (C10 AND NOT T2.DN $\rightarrow$ CNT UP CT0 (preset 3) [RST: C18]): jam counter increments each time JAM\_LATCH goes HIGH while T2 has not completed. Preset 3 means CT0.Done fires after the third jam.
    \item \textbf{Rung 26} (CT0.Done $\rightarrow$ SET Y4 + SET C15 + SET C20 + SET C22): lockout on third jam. Y4 fault LED on permanently, STOP\_MOTOR hard-stops the motor (rungs 9 and 10 block), JAMMED\_MOTOR triggers the Screen 3 indicator, CHANGE\_SCREEN switches to Screen 3.
\end{itemize}

\paragraph{Page 6 of 7 --- Rungs 27--29: Fault Reset, Capacitive Touch, HMI Screen Change}~

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{images/rung_page-6.png}
\caption{Ladder export page 6. Fault reset path, capacitive touch trip, and HMI screen change (rungs 27--29).}
\end{figure}

\begin{itemize}
    \item \textbf{Rung 27} (C18 $\rightarrow$ RST C15 + RST Y4 + RST C20 + RST C21 + RST C22): fault reset path (from HMI Screen 3 SHREDDER JAM or CAP TOUCH button, tag ERROR\_OFF = C18).
    \item \textbf{Rung 28} (X7 $\rightarrow$ SET Y4 + SET C15 + SET C21 + SET C22): capacitive touch safety trip. Any HIGH on X7 immediately sets all four lockout flags.
    \item \textbf{Rung 29} (C22 $\rightarrow$ MATH V100=3 + OFFDTMR T4 (3 s) $\rightarrow$ C99): HMI screen navigation. MATH writes 3 to V100 (ERROR\_SCREEN tag) so the HMI switches to Screen 3.
\end{itemize}

\paragraph{Page 7 of 7 --- Rungs 30--31: Screen Reset and End of Program}~

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{images/rung_page-7.png}
\caption{Ladder export page 7. Screen reset timeout and end-of-program NOP (rungs 30--31).}
\end{figure}

\begin{itemize}
    \item \textbf{Rung 30} (T4.DN $\rightarrow$ MATH V100=0): after 3 s, V100 is reset to 0, releasing the HMI from the forced screen-3 display.
    \item \textbf{Rung 31} (NOP): no-operation placeholder marking the end of the program.
\end{itemize}


\subsubsection{Jam Recovery Sequence --- Complete Timeline}

The trace below shows exactly what happens from overcurrent detection through
resume, based on the actual timer values and rung logic:

\noindent\begin{xltabular}{\textwidth}{|l|X|X|}
\hline
\rowcolor{PSUgreen}\textcolor{white}{\textbf{Time}} & \textcolor{white}{\textbf{Event / Signal}} & \textcolor{white}{\textbf{Active outputs and coils}} \\
\hline
$t=0$ & X5 (VFD fault relay) goes HIGH while C0 (DEADMEN\_OK) is HIGH & T0 input HIGH $\rightarrow$ C10 (JAM\_LATCH) HIGH; Y5 (VFD\_RESET) HIGH; C13 (UNJAM\_R) HIGH; Y7 (reverse) HIGH; Y6 LOW \\ \hline
$t=0^+$ & VFD fault cleared by Y5 pulse; X5 drops LOW & T0 off-delay starts (2 s); Y5 goes LOW; C10 stays HIGH; C13 stays HIGH; Y7 stays HIGH \\ \hline
$t=2$ s & T0 off-delay expires $\rightarrow$ C10 (JAM\_LATCH) goes LOW & C10 LOW $\rightarrow$ T1 off-delay starts (2 s); C13 (UNJAM\_R) stays HIGH; Y7 stays HIGH; CT0 increments \\ \hline
$t=4$ s & T1 off-delay expires $\rightarrow$ C13 (UNJAM\_R) goes LOW; T1.DN rises & Y7 goes LOW (reverse stops); T1.DN rising edge triggers T3; C17 (PAUSE\_MOTOR) HIGH \\ \hline
$t=6$ s & T3 off-delay expires $\rightarrow$ C17 (PAUSE\_MOTOR) goes LOW & Rung 9 NOT C17 condition clears; Y6 (forward) re-energizes if deadman still held \\ \hline
Lockout at $t=0$ of 3rd jam & CT0.ACC $= 3$ $\rightarrow$ CT0.Done HIGH & C15 (STOP\_MOTOR) SET; C20 (JAMMED\_MOTOR) SET; Y4 SET; C22 $\rightarrow$ Screen 3. Motor locked until C18 (ERROR\_RESET) from HMI. \\
\hline
\end{xltabular}

\subsection{HMI Programming}

The HMI is an AutomationDirect EA1-T4CL 4-inch C-more Micro-Graphic touch panel
running the \texttt{HMI\_413.mgp} project, connected to the H2-DM1E CPU over the
Do-more serial protocol. The project has 4 screens and 27 PLC tags.

\subsubsection{HMI Tag Database}

Every PLC address visible on the HMI is documented below. Tags without a PLC
address are local HMI variables (used for navigation, transient state, or
labels).

\noindent\begin{xltabular}{\textwidth}{|c|l|l|c|X|}
\hline
\rowcolor{PSUgreen}\textcolor{white}{\textbf{\#}} & \textcolor{white}{\textbf{Tag Name}} & \textcolor{white}{\textbf{Data Type}} & \textcolor{white}{\textbf{PLC Address}} & \textcolor{white}{\textbf{What it represents}} \\
\hline
1 & AUTO & Discrete & --- & HMI-local; not used in current build \\ \hline
2 & CTSI\_TRIG & Discrete & C21 & Capacitive touch safety trip flag (SET by X7 rung) \\ \hline
3 & CURRENT & Signed int 16 & V3000 & Scaled motor current (0--140 range, from WX0 via rung 3 SCALE) \\ \hline
4 & D-MAN A & Discrete & C23 & TESTMAN\_A\_OK --- HMI soft deadman A (Test screen) \\ \hline
5 & D-MAN B & Discrete & C24 & TESTMAN\_B\_OK --- HMI soft deadman B (Test screen) \\ \hline
6 & DEADMEN\_OK & Discrete & C0 & Both deadman buttons (physical or test) held simultaneously \\ \hline
7 & ERROR\_LIGHT & Discrete & Y4 & Error indicator output --- physical panel fault LED \\ \hline
8 & ERROR\_OFF & Discrete & C18 & Error reset coil --- clears all latched faults when momentarily SET \\ \hline
9 & ERROR\_SCREEN & BCD int 16 & V100 & HMI screen selector --- written to 3 on fault, 0 after 3 s (T4) \\ \hline
10 & E\_STOP\_TRIG & Discrete & C26 & E-stop triggered flag --- SET when X4 (STOP\_PB) opens \\ \hline
11 & FREQ & Signed int 16 & V11 & VFD output frequency in 0.1 Hz units (read from VFD via serial or calc) \\ \hline
12 & FWD & Discrete & C8 & FORWARDS\_SET --- forward direction selected (latching bit) \\ \hline
13 & GRAPHIC IND 1 & Discrete & --- & HMI-local graphic indicator; unused \\ \hline
14 & JAMMED\_MOTOR & Discrete & C20 & Motor jammed and locked out (SET by CT0.Done rung) \\ \hline
15 & JAM\_COUNTER & BCD int 16 & N0 & CT0 accumulator --- jam count 0--3 (N0 = CT0.ACC in Do-more) \\ \hline
16 & MOTOR\_STATUS & Discrete & C12 & RUN\_REQUEST --- motor run command active \\ \hline
17 & OVERCURRENT & Discrete & C25 & OVERCURRENT\_TEST --- soft overcurrent trigger (Test screen button) \\ \hline
18 & RPM & Signed int 16 & V14 & Calculated or measured shaft RPM (destination register) \\ \hline
19 & RPM\_CTRL & Signed int 16 & V2000 & Speed setpoint (0--1600 counts) --- scaled to WY0 (0--4095) for VFD analog out \\ \hline
20 & RVS & Discrete & C9 & REVERSE\_SET --- reverse direction selected (latching bit) \\ \hline
21 & SPEED & Signed int 16 & --- & HMI-local; unused \\ \hline
22 & SPEED(1) & Signed int 16 & --- & HMI-local; unused \\ \hline
23 & STOP & Discrete & --- & HMI-local; unused \\ \hline
24 & STOP\_REQ & Discrete & C1 & HMI\_STP\_REQ --- operator stop request from HMI STOP button \\ \hline
25 & TEMP & Signed int 16 & V15 & Temperature register (destination, RTD module --- not yet calibrated) \\ \hline
26 & VALUE & Signed int 32 & --- & HMI-local; unused \\ \hline
27 & VOLTAGE & Signed int 16 & V13 & Voltage register (destination --- source TBD) \\ \hline
\end{xltabular}

\subsubsection{Screen 1 --- MOTOR CONTROL}

\begin{figure}[H]
\centering
\includegraphics[width=0.55\textwidth]{images/hmi_screen_1_motor_control.png}
\caption{HMI Screen 1 --- Motor Control (operator screen).}
\label{fig:hmi_screen_1}
\end{figure}

The primary operator screen. Header bar reads \textbf{MOTOR CONTROL}. Contains
three toggle pushbuttons and a speed adjust panel.

\begin{itemize}
    \item \textbf{FORWARDS button} (\texttt{FWD / C8}, toggle): toggles FORWARDS\_SET. ON = green, OFF = dark. Sets C8, resets C9 (rung 13).
    \item \textbf{BACKWARDS button} (\texttt{RVS / C9}, toggle): toggles REVERSE\_SET. Sets C9, resets C8 (rung 14).
    \item \textbf{STOP button} (\texttt{STOP\_REQ / C1}, toggle): toggles HMI\_STP\_REQ. Rung 7 uses NOT C1 to block RUN\_REQUEST.
    \item \textbf{Bar graph} (\texttt{RPM\_CTRL / V2000}): horizontal bar 0--1600 showing current V2000 value.
    \item \textbf{Numeric display} (\texttt{RPM\_CTRL / V2000}): 3-digit integer labeled `RPM' below.
    \item \textbf{IncDec $\pm$50 / $\pm$250} (\texttt{RPM\_CTRL / V2000}): fine and coarse speed adjust buttons.
    \item \textbf{F1/F2/F3 keys}: navigation. F1 $\rightarrow$ Screen 1, F2 $\rightarrow$ Screen 2, F3 $\rightarrow$ Screen 3.
\end{itemize}

\textbf{Speed control data path:} V2000 (RPM\_CTRL, 0--1600) is scaled by rung 2 to
WY0 (0--4095), which drives the analog output module F2-08DA-2 CH1 $\rightarrow$ VFD VI
terminal (0--10 V frequency reference).

\subsubsection{Screen 2 --- MOTOR TELEMETRY}

\begin{figure}[H]
\centering
\includegraphics[width=0.55\textwidth]{images/hmi_screen_2_motor_telemetry.png}
\caption{HMI Screen 2 --- Motor Telemetry (read-only status).}
\label{fig:hmi_screen_2}
\end{figure}

Header bar reads \textbf{MOTOR TELEMETRY}. Read-only status display. A
full-width indicator light spans the top and shows RUNNING (green) or STOPPED
(gray).

\begin{itemize}
    \item \textbf{Motor status indicator} (\texttt{MOTOR\_STATUS / C12}): full-width bar, ON = `RUNNING' green, OFF = `STOPPED' gray.
    \item \textbf{FREQUENCY display} (\texttt{FREQ / V11}): 4-digit, 1 decimal, Hz. Orange background.
    \item \textbf{CURRENT display} (\texttt{CURRENT / V3000}): 4-digit, 2 decimal, A. Yellow background.
    \item \textbf{VOLTAGE display} (\texttt{VOLTAGE / V13}): 4-digit, 1 decimal, V. Blue background.
    \item \textbf{RPM display} (\texttt{RPM / V14}): 4-digit, 0 decimal, RPM. Pink background.
    \item \textbf{F1/F2/F3 keys}: navigation. F3/F4/F10 $\rightarrow$ Screen 3.
\end{itemize}

\subsubsection{Screen 3 --- ERROR (Fault / Alarm Screen)}

\begin{figure}[H]
\centering
\includegraphics[width=0.55\textwidth]{images/hmi_screen_3_error.png}
\caption{HMI Screen 3 --- Error / Alarm screen (red backlight, three fault rows).}
\label{fig:hmi_screen_3}
\end{figure}

Backlight color 11 (red backlight). Automatically shown when CHANGE\_SCREEN
(C22) is SET by the ladder (rung 29 writes V100=3; after 3 s T4 resets V100 to
0). Three fault rows each with a status indicator and scrolling instruction
text.

\begin{itemize}
    \item \textbf{ERROR header indicator} (\texttt{ERROR\_LIGHT / Y4}): ON shows 'ERROR' in red; OFF shows 'ERROR RESET' in gray. Y4 is the physical fault LED output.
    \item \textbf{SHREDDER JAM row} (button + indicator): button \texttt{ERROR\_OFF / C18}; indicator \texttt{JAMMED\_MOTOR / C20}. Indicator lit red ('MOTOR STOPPED') when C20 HIGH (CT0.Done fired). Button pulses C18 (ERROR\_RESET).
    \item \textbf{CAPACITIVE TOUCH row} (button + indicator): button \texttt{ERROR\_OFF / C18}; indicator \texttt{CTSI\_TRIG / C21}. Indicator lit red when C21 HIGH (capacitive touch trip).
    \item \textbf{EMERGENCY STOP row} (indicator only): \texttt{E\_STOP\_TRIG / C26}. ON shows 'MOTOR STOPPED' red; OFF shows 'MOTOR RESET' green.
    \item \textbf{Scroll text}: each row scrolls instructions: `PRESS SHREDDER JAM BUTTON TO RESET MOTOR.', `PRESS CAPACITIVE TOUCH TRIGGER BUTTON TO RESET MOTOR.', `RESET EMERGENCY STOP BUTTON TO RESET MOTOR.'
\end{itemize}

\subsubsection{Screen 4 --- TEST (Engineering / Commissioning)}

\begin{figure}[H]
\centering
\includegraphics[width=0.55\textwidth]{images/hmi_screen_4_test.png}
\caption{HMI Screen 4 --- Test / Commissioning (soft inputs for bench testing).}
\label{fig:hmi_screen_4}
\end{figure}

Header reads \textbf{TEST}. Used during commissioning to simulate inputs
without the physical pushbuttons. Not accessible from normal operation screens
(only reachable via F5 from Screen 3).

\begin{itemize}
    \item \textbf{DEADMEN OK button} (\texttt{DEADMEN\_OK / C0}, toggle): directly forces C0 HIGH. Allows testing run logic without holding physical buttons.
    \item \textbf{OVERCURRENT button} (\texttt{OVERCURRENT / C25}, momentary on): pulses C25 (OVERCURRENT\_TEST). Rung 19 treats C25 same as X5, triggering the full jam recovery sequence.
    \item \textbf{JAM COUNTER display} (\texttt{JAM\_COUNTER / N0}, BCD): shows CT0 accumulator as jam count 0--3.
    \item \textbf{PUSHBUTTON A} (\texttt{D-MAN A / C23}, toggle): forces C23 (TESTMAN\_A\_OK) HIGH. Rung 5 uses C23 as alternate to X2 for deadman A.
    \item \textbf{PUSHBUTTON B} (\texttt{D-MAN B / C24}, toggle): forces C24 (TESTMAN\_B\_OK) HIGH. Rung 5 uses C24 as alternate to X3 for deadman B.
\end{itemize}


\section{Safety Design}

\subsection{NFPA 79 Compliance}
\begin{itemize}
    \item Wire color coding follows NFPA 79 §13.2: Black for AC line/load, Red for AC control, Blue for DC control, Blue/W stripe for DC return, Green/Yellow for ground.
    \item This color convention is applied to every conductor in the panel.
    \item All control wires labeled at both ends.
    \item Control wires land as straight stripped conductors at the terminal blocks (no ferrules used in this build).
\end{itemize}

\subsection{Safety Functions}
\begin{itemize}
    \item \textbf{E-stop:} Category 0 stop (immediate removal of power). Hardwired --- an E22B1 NC contact in series with the SD-N35 contactor coil; pressing it drops the coil and opens the contactor independently of the PLC. Single channel; the PLC additionally monitors the state on X4 (not a safety-rated channel).
    \item \textbf{Two-hand / deadman control:} both blue pushbuttons must be held continuously to enable the motor. As-built, the two NO inputs are AND-ed in the standard PLC's ladder logic to gate the VFD run output. It is the run-permissive and the safety interlock satisfying requirement M6, but it is \emph{not} a safety-rated two-hand device per ISO 13851 Type III (no simultaneity timer, complementary contacts, or self-monitoring).
    \item \textbf{Access guarding:} handled by the ME team's mechanical design (feed geometry), so no electrical lid interlock is implemented (a lid interlock was a may-have, not a requirement).
    \item \textbf{Capacitive-touch module (planned):} a capacitive-touch safety module is on hand and the ladder logic to act on it (input X7 $\rightarrow$ stop motor + fault indication) is written, but it is \emph{not yet wired}. This is a may-have (additional safety sensing) and is not relied upon in the current build.
    \item \textbf{Overload:} the VFD's electronic motor-overload function plus the over-torque trip (see Jam Detection); equipment protection rather than a personnel-safety function.
\end{itemize}

\subsection{Performance Level (ISO 13849-1) --- Preliminary Assessment}
This is a preliminary, self-assessed determination from the as-built architecture. A formal verification needs a documented ISO 12100 risk assessment (to set the required performance level, PLr) and component reliability data (MTTFd / B10d, diagnostic coverage). Table~\ref{tab:pl} summarizes the achieved categories.

\begin{table}[H]
\centering
\renewcommand{\arraystretch}{1.3}
\caption{Preliminary ISO 13849-1 assessment of the as-built safety functions.}
\label{tab:pl}
\begin{tabularx}{\textwidth}{|p{2.5cm}|X|p{2.3cm}|}
\hline
\rowcolor{PSUgreen!12}\textbf{Safety function} & \textbf{As-built architecture} & \textbf{Category (prelim.)} \\
\hline
Emergency stop & Hardwired E22B1 NC contact in series with the SD-N35 contactor coil; opening it removes motor power. Single channel, well-tried components; PLC monitors X4 (not safety-rated). & Cat 1 (PL b--c) \\ \hline
Two-hand / deadman & Two NO buttons AND-ed in the standard PLC to gate the VFD run output. Single channel; no simultaneity check, complementary contacts, or self-monitoring. & Cat B (PL b); not ISO 13851 Type III \\ \hline
Over-torque / jam stop & VFD over-torque trip plus electronic motor overload. Equipment protection, not a personnel-safety function. & Not rated (process protection) \\
\hline
\end{tabularx}
\end{table}

Overall the control system is approximately \textbf{Category B--1 (PL b--c)}, limited by: single-channel architecture throughout; a standard (non-safety) PLC evaluating the two-hand permissive; and a single contactor with no force-guided (mechanically linked) contacts and no feedback (EDM) monitoring to detect a welded contactor. The hardwired E-stop, built from well-tried components, is the strongest function (Category 1).

To raise the achieved PL --- for example to Category 3 / PL d, should the risk assessment require it for the rotating-blade hazard --- would need a dual-channel architecture, a safety relay or safety-rated PLC, two contactors (or force-guided contacts) with feedback monitoring, and a synchronous two-hand module meeting ISO 13851.

\subsection{Failure Mode Analysis}
\begin{itemize}
    \item Wire break in jam signal: PLC sees X5 stuck LOW. Jam signal cannot fire, but the hardwired E-stop loop and motor contactor provide independent safety. Operator can also see motor stop and trigger investigation via fault-light absence.
    \item VFD loses power: the FA--FC fault relay de-energizes and opens, so X5 reads LOW (indistinguishable from healthy). The motor stops because the VFD itself is unpowered, so the condition is caught by the motor not running rather than by the jam signal.
    \item PLC fails: motor contactor drops out (safety chain bypasses PLC). Motor coasts to stop.
    \item Brake resistor disconnected: VFD will trip on overvoltage during deceleration. Motor coasts to stop. Diagnosable from VFD display.
\end{itemize}
% ============================================================================
% USER MANUAL SECTION
% ============================================================================

\newpage
\section{User Manual}

\subsection{Purpose of This Manual}
This manual provides operators, maintenance personnel, and safety officers with the procedures necessary to safely operate, monitor, and perform basic troubleshooting on the Universal Plastic Shredder V2.0 electrical control system. It assumes the user has read the full engineering report and understands the basic hazards described in Section 7 (Safety Design).

\subsection{Intended Audience and Required Training}
\begin{itemize}
    \item \textbf{Operators:} Must complete a site-specific safety briefing covering two-hand deadman operation, E-stop use, and jam recovery. No electrical troubleshooting is permitted without additional training.
    \item \textbf{Maintenance personnel:} Must be familiar with NFPA 70E arc-flash boundaries, lockout/tagout (LOTO) per 29 CFR 1910.147, and the contents of Appendix B (I/O point list) and Appendix D (VFD parameters).
    \item \textbf{Supervisors / safety officers:} Shall maintain a copy of this manual and the full engineering report adjacent to the machine or in a controlled electronic repository.
\end{itemize}

\subsection{Normal Operating Procedure}

\subsubsection{Pre-Start Checks}
\begin{enumerate}
    \item Verify the main disconnect (PowerTec 71008) is in the OFF position.
    \item Inspect the feed area for obstructions, loose plastic, or foreign objects.
    \item Verify the E-stop button is pulled out (released).
    \item Ensure both deadman pushbuttons are not pressed.
    \item Close and latch any mechanical access guards (ME team's responsibility).
\end{enumerate}

\subsubsection{Startup}
\begin{enumerate}
    \item Turn the main disconnect to ON. The HMI shall display \textbf{IDLE / READY}. The green status indicator shall illuminate.
    \item If the HMI shows a fault or lockout message, press the HMI \textbf{RESET} button (see Section \ref{subsec:faultrecovery}).
    \item To start shredding: 
        \begin{itemize}
            \item Press and \textbf{hold both blue deadman pushbuttons simultaneously}.
            \item The motor will accelerate to the programmed speed (70–90 RPM at the shaft).
            \item The red ``RUNNING'' status indicator shall illuminate.
            \item If either deadman button is released, the motor stops immediately.
        \end{itemize}
    \item Feed plastic sheet material at a moderate, steady rate. Avoid overstuffing.
\end{enumerate}

\subsubsection{Normal Shutdown}
\begin{enumerate}
    \item Release both deadman buttons. The motor will coast to a stop.
    \item Wait for the blades to come to a complete stop (minimum 5 seconds).
    \item Turn the main disconnect to OFF.
\end{enumerate}

\subsection{Emergency Stop and Safety Functions}
\begin{itemize}
    \item \textbf{To stop in an emergency:} Press the red mushroom E-stop button. Motor power is removed immediately (Category 0 stop). The HMI will show \textbf{ESTOP ACTIVE}.
    \item \textbf{To reset after E-stop:} Twist the E-stop button clockwise to release it, then press the HMI RESET button.
    \item \textbf{Two-hand deadman:} The motor runs only while both blue buttons are held. This is a permissive — not a safety-rated two-hand control per ISO 13851 Type III. Never bypass or defeat this function.
\end{itemize}

\subsection{Jam Detection and Automatic Recovery}
The control system includes an auto-reverse jam recovery feature. When an over-torque jam is detected (motor current exceeds 150\% of rated for 3 seconds):

\begin{enumerate}
    \item The VFD trips and the motor stops.
    \item The HMI displays \textbf{JAM DETECTED} and increments the jam counter.
    \item The PLC automatically:
        \begin{enumerate}
            \item Sends a 500 ms reset pulse to clear the VFD fault.
            \item Runs the motor in reverse for 2 seconds to clear the jam.
            \item Pauses briefly, then restarts forward operation.
        \end{enumerate}
    \item If the jam clears, normal operation resumes.
    \item If a jam occurs again within the same operating session:
        \begin{itemize}
            \item Jam counter increments.
            \item After the \textbf{third jam} within a session, the system enters \textbf{LOCKOUT} mode.
            \item The HMI shows \textbf{LOCKOUT — MANUAL RESET REQUIRED}.
            \item Motor cannot restart until a supervisor presses the HMI RESET button and clears the feed area.
        \end{itemize}
\end{enumerate}

\subsection{Fault Recovery and Lockout Reset}
\label{subsec:faultrecovery}
\begin{table}[H]
\centering
\caption{Fault codes and recovery actions}
\label{tab:faultcodes}
\begin{tabularx}{0.9\textwidth}{|l|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{HMI Display} & \textbf{Operator Action} \\
\hline
ESTOP ACTIVE & Release E-stop button, then press HMI RESET. \\
\hline
VFD FAULT & Check VFD display for code (overvoltage, overtemp, etc.). Power cycle main disconnect. If repeated, call maintenance. \\
\hline
JAM (1 or 2) & No action — automatic recovery runs. Monitor HMI. \\
\hline
LOCKOUT (3 jams) & Clear plastic from blades manually (after LOTO), then press HMI RESET. \\
\hline
IDLE / READY & Normal. \\
\hline
\end{tabularx}
\end{table}

\subsection{Schematic and Wiring Diagrams}
The following figures show the core electrical circuits of the shredder control system. All wire colors follow NFPA 79 §13.2 (see Section 7.1). Full terminal-level details are in Appendix B (I/O point list).

\begin{figure}[H]
\centering
\includegraphics[width=0.9\textwidth]{images/Power.png}
\caption{Power distribution circuit: main disconnect, branch breakers, 24 V power supply, and VFD input.}
\label{fig:powercircuit}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.9\textwidth]{images/Motor.png}
\caption{Motor control circuit: VFD connections to motor, brake resistor (P/Pr), and fault relay output (FA/FC).}
\label{fig:motorcircuit}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.9\textwidth]{images/PLC.png}
\caption{PLC I/O circuit: deadman buttons, E-stop monitor, VFD fault input, and VFD run/rev/reset outputs.}
\label{fig:plccircuit}
\end{figure}

\subsection{Daily and Periodic Maintenance}

\subsubsection{Operator Daily Checks}
\begin{itemize}
    \item Before first use: Verify E-stop button stops the motor immediately.
    \item Check that both deadman buttons are responsive (motor runs only when both held).
    \item Listen for unusual noises (grinding, excessive vibration).
    \item Ensure the HMI jam counter resets to zero after a clean 30-second run.
\end{itemize}

\subsubsection{Monthly Maintenance (Qualified Personnel Only)}
\begin{itemize}
    \item Perform LOTO (lockout/tagout) on the main disconnect.
    \item Open the electrical enclosure.
    \item Visually inspect for loose wires, discoloration, or burned terminals.
    \item Check that the brake resistor (75 ohm, 500w) shows no cracking or overheating signs.
    \item Verify fan operation on the VFD and power supply.
    \item Clean dust from the enclosure using low-pressure compressed air.
    \item Close and secure enclosure before re-energizing.
\end{itemize}

\subsection{Troubleshooting Guide}
\begin{table}[H]
\centering
\caption{Common issues and corrective actions}
\label{tab:troubleshooting}
\begin{tabularx}{\textwidth}{|p{2.8cm}|p{2.5cm}|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{Symptom} & \textbf{Possible cause} & \textbf{Action} \\
\hline
Motor does not start & E-stop pressed & Release E-stop, reset HMI. \\
\cline{2-3}
& Only one deadman pressed & Press both simultaneously. \\
\cline{2-3}
& LOCKOUT active & Clear jam, press HMI RESET. \\
\hline
Motor runs briefly then stops & Jam detected & Let auto-reverse run. If repeated, clear plastic manually. \\
\hline
HMI blank & No 24 V power & Check Mean Well PSU input breaker (10 A) and output fuses. \\
\hline
VFD shows fault code & Overvoltage / overtemp / etc. & See VFD manual Appendix D. Power cycle. \\
\hline
Jam counter increments without jam & Over-torque threshold too low & Check PD124. Nominal = 150\%. \\
\hline
\end{tabularx}
\end{table}

\subsection{Safety Warnings Summary}
\begin{tcolorbox}[colback=red!5!white, colframe=red!70!black, title=\textbf{⚠ CRITICAL SAFETY WARNINGS}]
\begin{itemize}
    \item Never reach into the feed area while blades are moving. Wait for complete stop.
    \item Do not bypass, tape down, or modify the deadman buttons or E-stop.
    \item Lockout/tagout the main disconnect before any enclosure opening or blade service.
    \item This machine has no electrical feed interlock — the mechanical feed geometry is the primary access safeguard.
    \item If the automatic jam recovery cycles three times, \textbf{stop and manually clear} the jam.
\end{itemize}
\end{tcolorbox}

\subsection{Contact for Service and Support}
For maintenance beyond this manual, contact the Ichor Systems facilities team or the original design team (via Portland State University, ECE Department). Have the following ready:
\begin{itemize}
    \item Shredder serial number (TBD — assign upon final assembly)
    \item VFD fault code (if any)
    \item HMI jam count and lockout status
    \item Photos of any visible damage
\end{itemize}

\subsection{Revision History of This Manual}
\begin{table}[H]
\centering
\begin{tabularx}{0.7\textwidth}{|l|l|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{Version} & \textbf{Date} & \textbf{Changes} \\
\hline
1.0 & 2026-05-31 & Initial release (rough draft). \\
\hline
\end{tabularx}
\end{table}

% End of User Manual Section
\section{Standards and Regulatory Compliance}

This section consolidates every electrical and machine-safety standard the design
is built against and states, for each, how it is applied to the shredder. Many of
these are referenced in passing elsewhere in this report; they are gathered here so
a reviewer (or a future maintenance team) can audit compliance in one place.

\subsection{Standards Summary Matrix}

\renewcommand{\arraystretch}{1.35}
\begin{xltabular}{\textwidth}{|p{2.4cm}|p{3.0cm}|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{Standard} & \textbf{Scope} & \textbf{How it is applied here} \\
\hline
\endfirsthead
\hline
\rowcolor{PSUgreen!12}\textbf{Standard} & \textbf{Scope} & \textbf{How it is applied here} \\
\hline
\endhead
\hline
\multicolumn{3}{r}{\small\itshape continued on next page\,\dots}\\ \hline
\endfoot
\hline
\endlastfoot
NFPA 70 (NEC) & National Electrical Code -- premises wiring, motor circuits & Branch-circuit, conductor, grounding, and disconnect design (see \S\ref{subsec:nec}). \\ \hline
NFPA 79 & Electrical standard for industrial machinery & Wire color coding, supply disconnect, protective bonding, stop functions, operator devices (see \S\ref{subsec:nfpa79}). \\ \hline
NEMA 250 & Enclosure type ratings & Control enclosure selected to a NEMA type matched to the lab/shop environment (see \S\ref{subsec:nema}). \\ \hline
NEMA ICS 1/2 & Industrial control \& systems & Contactor / control device selection and marking. \\ \hline
NEMA MG 1 & Motors and generators & Motor nameplate interpretation and VFD parameterization. \\ \hline
UL 508A & Industrial control panels & Panel construction practice and short-circuit current rating (SCCR) awareness. \\ \hline
IEC 60204-1 & Safety of machinery -- electrical equipment & International counterpart to NFPA 79; used to cross-check stop categories. \\ \hline
ISO 12100 & Risk assessment / risk reduction & Framework behind the hazard analysis driving the safety circuit. \\ \hline
ISO 13849-1 & Safety-related parts of control systems (PL) & Preliminary self-assessment (Cat B--1) of the E-stop and two-hand control chain. \\ \hline
ISO 13850 & Emergency stop function & E-stop actuator type, color, and Category 0 behavior. \\ \hline
ISO 13851 & Two-hand control devices & Deadman two-hand start timing and configuration. \\ \hline
OSHA 29 CFR 1910.147 & Lockout/Tagout (LOTO) & Lockable main disconnect for energy isolation during service. \\ \hline
\end{xltabular}
\renewcommand{\arraystretch}{1.0}

\subsection{NFPA 70 -- National Electrical Code}
\label{subsec:nec}
\renewcommand{\arraystretch}{1.3}
\noindent\begin{tabularx}{\textwidth}{|p{2.5cm}|p{3.0cm}|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{NEC article} & \textbf{Requirement} & \textbf{How it is applied here} \\
\hline
Art. 430.6 & Motor FLC basis & From the GE test-motor nameplate (FLA 7.6 A at 230 V); basis for all downstream sizing. Re-verified when the production motor is selected. \\ \hline
Art. 430.22 & Branch conductor sizing & Conductors sized at $\geq 125\%$ of motor FLC. \\ \hline
Art. 430.32 & Running overload & VFD electronic motor-overload (\texttt{PD142 = 7.6 A}) plus the over-torque trip. \\ \hline
Art. 430.52 & Branch short-circuit / ground-fault & 30 A C-curve breaker on the VFD branch; clears inrush without nuisance trips (inverse-time-breaker allowance). \\ \hline
Art. 430.102/.109 & Disconnecting means & Provided ahead of the controller and VFD. \\ \hline
Art. 430 Part X (430.122) & Adjustable-speed drive systems & Conductor and protection rules applied to the VFD-fed motor circuit. \\ \hline
Art. 250 & Grounding \& bonding & EGC (green / green-yellow) bonds the VFD, PSU, motor frame, and panel to a common ground bus and building earth. \\ \hline
Art. 310 & Conductor ampacity & Conductors chosen from the ampacity tables for the installed temperature rating. \\ \hline
Art. 409 & Industrial control panels & Panel layout, marking, and overcurrent considerations. \\ \hline
Art. 110.26 & Working space & Clearances around live parts maintained for safe service; final panel mounting confirmed to leave the required clearance. \\
\hline
\end{tabularx}
\renewcommand{\arraystretch}{1.0}

\subsection{NFPA 79 -- Electrical Standard for Industrial Machinery}
\label{subsec:nfpa79}
\renewcommand{\arraystretch}{1.3}
\noindent\begin{tabularx}{\textwidth}{|p{2.5cm}|p{3.0cm}|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{NFPA 79 clause} & \textbf{Requirement} & \textbf{How it is applied here} \\
\hline
\S5.3 & Supply disconnecting means & Lockable main disconnect (PowerTec 71008) isolates the machine from supply; also satisfies LOTO. \\ \hline
\S7 & Overcurrent protection & Branch and downstream fusing at terminal blocks (PSU 25 A slow-blow, PLC 1 A fast-blow, control loads individually fused). \\ \hline
\S8 & Protective bonding circuit & Continuous equipment-grounding / bonding path to all exposed conductive parts. \\ \hline
\S9 & Control circuits \& functions & Stop functions classified by stop category; the hardwired safety chain has precedence over the PLC. \\ \hline
\S10.7--10.8 & Operator interface / E-stop & Red mushroom actuator on a yellow background, self-latching NC contact; start devices guarded by the two-hand requirement. \\ \hline
\S13.2 & Conductor color coding & Black AC line/load, red AC control, blue DC control, blue/white DC return, green/yellow PE; wires labeled both ends, landed straight (no ferrules in this build). \\
\hline
\end{tabularx}
\renewcommand{\arraystretch}{1.0}

\subsection{NEMA Standards}
\label{subsec:nema}
\renewcommand{\arraystretch}{1.3}
\noindent\begin{tabularx}{\textwidth}{|p{2.5cm}|p{3.0cm}|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{Standard} & \textbf{Covers} & \textbf{How it is applied here} \\
\hline
NEMA 250 & Enclosure type ratings & PLC/HMI control box is sealed for Type 12 (dust-tight, drip-tight) duty in the lab/shop environment. \\ \hline
NEMA ICS 1 / ICS 2 & Industrial control \& systems & Contactor and control-device selection/marking; the Mitsubishi SD-N35 is sized above motor FLA for AC-3 (motor) duty. \\ \hline
NEMA MG 1 & Motors \& generators & Interpreting the motor nameplate (voltage, poles, RPM, service factor) for VFD parameters \texttt{PD141--PD144}. \\
\hline
\end{tabularx}
\renewcommand{\arraystretch}{1.0}

\subsection{Machine-Safety Standards (ISO / IEC)}
\renewcommand{\arraystretch}{1.3}
\noindent\begin{tabularx}{\textwidth}{|p{2.5cm}|p{3.0cm}|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{Standard} & \textbf{Covers} & \textbf{How it is applied here} \\
\hline
ISO 12100 & Risk assessment / reduction & Identifies the primary hazards (rotating blades, entanglement, electrical) and drives the layered safeguards. \\ \hline
ISO 13849-1 & Safety-related control parts (PL) & Preliminary assessment: hardwired E-stop $\approx$ Cat 1; two-hand permissive $\approx$ Cat B (see the Safety Functions section). \\ \hline
ISO 13850 & Emergency stop function & Category 0 stop (immediate removal of power) with fail-safe NC wiring. \\ \hline
ISO 13851 & Two-hand control devices & Both buttons actuated within 0.5 s of each other and held continuously to enable the motor. \\ \hline
IEC 60204-1 & Electrical equipment of machines & International analogue of NFPA 79; used to cross-check stop categories and supply disconnection. \\
\hline
\end{tabularx}
\renewcommand{\arraystretch}{1.0}

\subsection{Occupational Safety (OSHA)}
\renewcommand{\arraystretch}{1.3}
\noindent\begin{tabularx}{\textwidth}{|p{2.5cm}|p{3.0cm}|X|}
\hline
\rowcolor{PSUgreen!12}\textbf{Regulation} & \textbf{Covers} & \textbf{How it is applied here} \\
\hline
29 CFR 1910.147 & Lockout/Tagout (LOTO) & The main supply disconnect is lockable for positive isolation during blade-area service and maintenance. \\ \hline
29 CFR 1910 Subpart S & Electrical safety & General electrical-safety practices (guarding of live parts, grounding) observed throughout the panel build. \\
\hline
\end{tabularx}
\renewcommand{\arraystretch}{1.0}

\todo{Before final submission: convert any remaining ``targets / intends to'' language
above into verified compliance statements and attach the panel enclosure datasheet.}

\section{Testing and Validation}

\subsection{Signal Chain Tests}
\begin{itemize}
    \item Manual jumper test (FA-FC short): confirmed PLC X5 reads LOW correctly -- wiring intact.
    \item Guaranteed-trip test (\texttt{PD124 = 1}, \texttt{PD125 = 5.0}): VFD trips reliably on motor run, fault relay fires, PLC X5 drops.
    \item Threshold tuning: 150\% (\texttt{PD124 = 150}) chosen for production based on no-load current (0.5 A) versus expected jam current (above 11 A actual).
\end{itemize}

\subsection{Load Testing}
\todo{Schedule load testing with actual plastic samples once mechanical integration complete. Need ME team coordination.}

\subsection{Safety Validation}
\begin{itemize}
    \item E-stop response time: \todo{measure with scope}.
    \item Two-hand control timing: \todo{verify both buttons must be held continuously; simultaneous release stops within X ms}.
\end{itemize}

\section{Results}

\subsection{What Works}
\begin{itemize}
    \item All motor parameters programmed and verified.
    \item Over-torque detection chain validated (VFD detects, relay fires, PLC reads, ladder reacts).
    \item Fail-safe NC wiring confirmed -- system correctly enters fault state on signal chain failure.
    \item HMI communicates with the PLC over the serial COM link.
\end{itemize}

\subsection{Open Issues}
\begin{itemize}
    \item Vendor-specific Huanyang firmware quirk: \texttt{PD052 = 12} does not fire relay in continue-running mode. Working around with \texttt{PD052 = 02} + \texttt{PD123 = 3}.
    \item PLC ladder logic not fully complete -- state machine implemented, but unjam routine timing needs tuning with real loaded motor.
    \item Mechanical integration pending -- have not yet tested under real shredding load.
    \item Motor-current monitor (VFD \texttt{VO} $\rightarrow$ F2-08AD-1 CH1) is wired, but under time constraints it was never configured/scaled correctly to read the VFD output current. The signal path exists; the VFD analog-output and PLC analog-input scaling still need to be set and calibrated.
\end{itemize}

\question{How much detail should we include about the Huanyang firmware quirk? It is an interesting design lesson (vendor lock-in, never trust the datasheet completely) but distracts from the high-level results.}

\section{Discussion}

\subsection{Design Tradeoffs}
\begin{itemize}
    \item Cost versus reliability: chose Huanyang VFD (\$150) over ATO (\$450). Firmware quirks documented in this report (the Software Design note and Appendix D) for future maintenance.
    \item 110V single-phase versus 220V split-phase mains: 110V chosen for receptacle availability in PSU lab; trade-off is double the input current and need for a dedicated 30 A circuit.
    \item NO active-high versus NC fail-safe jam signal: the VFD fault relay is wired NO active-high (FA--FC closes on trip, X5 HIGH). Simpler to wire, but not fail-safe at the signal level---a broken wire reads as ``no fault.'' That residual risk is covered by the independent hardwired E-stop loop and motor contactor, which remove power regardless of the PLC.
\end{itemize}

\subsection{Lessons Learned}
\begin{itemize}
    \item Always verify VFD relay function with multimeter before assuming firmware works as documented.
    \item Document deviations from datasheet behavior in version control so future teams can find them.
    \item Power cycle after parameter changes -- some VFDs require it for save to fully take effect.
    \item Use ferrules on control wires in future builds: this build landed straight stranded wire at the terminal blocks, and loose/spread strands caused multiple debugging hours during commissioning.
\end{itemize}

\subsection{Project Management Notes}

The team ran on a weekly cadence with three standing touchpoints. Internal
working meetings were held once a week to plan tasks, hand off blocking items
between members, and review the running TODO list. Faculty review with
Dr.~Jonathan Bird (EE advisor) ran on either Thursday or Tuesday each week
depending on lab and class conflicts; these sessions focused on technical
direction (VFD parameterization, jam recovery design, safety architecture) and
caught issues like the over-torque relay firmware quirk and the two-hand
permissive scope decision before they propagated into the build. Industry
coordination with Bridget Lannigan at MME~/ Ichor Systems happened on Wednesdays
and was the primary forum for ME/EE integration, requirements clarifications,
and confirming the as-built scope against the sponsor's needs. Prof.~Andrew
Greenberg attended the broader capstone review checkpoints across both terms.

All source artifacts (this report, the Do-more ladder \texttt{.dmd} project and
its \texttt{Circuit\_logic.pdf} export, the C-more Micro \texttt{HMI\_413.mgp}
project, the AutomationDirect Point List workbook, the BOM workbook, the
AutoCAD Electrical project, the wiring documentation, and every supporting
markdown reference) live in a single GitHub repository. Tracking the full edit
history in version control gave the team a shared audit trail and a working
backup, and it is what makes the rung-by-rung walkthrough in
Section~\ref{sec:plcladder} reproducible: every figure in this report points
back to a committed source file.

Overall, the schedule held to the rough-draft milestone. VFD selection and
parameterization landed in Winter term; panel build, point-list finalization,
and the ladder logic finished in early Spring; HMI programming and the safety
integration filled the back half of Spring. Items that slipped (final
production motor selection, capacitive-touch wiring as a may-have, and
inline insertion of the exported AutoCAD wiring diagrams) are tracked as
\texttt{\textbackslash todo} markers throughout this document so they stay
visible until closed.

\section{Future Work and Improvements}

\subsection{Safety and Compliance}
\begin{itemize}
    \item \textbf{Integrate the capacitive-touch safety (CTSI) module:} wire the on-hand capacitive-touch module to input X7. The ladder logic to stop the motor and raise a fault on a touch trip is already written, so this is primarily a wiring and validation task. It adds a no-contact operator-presence safeguard at the feed.
    \item \textbf{Raise the safety performance level:} move from the current single-channel Cat B--1 toward Cat 3 / PL d --- a safety relay or safety-rated PLC, dual-channel inputs, two contactors (or force-guided contacts) with feedback (EDM) monitoring, and a synchronous two-hand module per ISO 13851.
    \item \textbf{Ferrule the control wiring:} crimp ferrules on stranded control conductors at the terminal blocks to eliminate the loose-strand faults seen during commissioning.
\end{itemize}

\subsection{Monitoring and Connectivity}
\begin{itemize}
    \item \textbf{Telemetry:} stream live operating data (motor current, speed, jam count, fault state, runtime) off the PLC for dashboards and trend analysis.
    \item \textbf{Modbus to the VFD:} the Huanyang supports RS-485 Modbus (currently unused). Adding it would pull far richer data straight from the drive --- output current, voltage, frequency/RPM, DC-bus voltage, drive temperature, and detailed fault codes --- beyond the single 0--10 V analog monitor.
    \item \textbf{Internet / remote viewing:} expose a read-only view of device status over the network --- via the H2-DM1E's built-in web server or an ESP32 / edge gateway --- so the shredder can be monitored remotely from a browser or phone.
    \item \textbf{Data logging:} record total runtime, jam events per shift, and faults locally for predictive maintenance.
\end{itemize}

\subsection{Capability}
\begin{itemize}
    \item \textbf{Predictive jam detection:} train a small model on the motor-current waveform shape just before a jam to detect and pre-empt jams earlier.
    \item \textbf{Mechanical integration:} add a feed hopper that auto-meters plastic into the blades.
    \item \textbf{Higher-capacity model:} scale to a 5--10 HP drivetrain for greater throughput.
\end{itemize}

\section{Ethics and Design Considerations}

A summary of the ethics and design evaluation follows:

\begin{itemize}
    \item \textbf{Public health and safety:} Yes -- layered safety functions (hardwired E-stop, two-hand deadman control), NFPA 70 / NEMA compliance, hardwired safety chain.
    \item \textbf{Environmental:} Yes -- core project purpose is diverting plastic from landfill.
    \item \textbf{Economic:} Yes -- significant cost savings versus commercial alternatives, careful component selection within budget.
    \item \textbf{Global:} Possibly -- approach is replicable globally, components internationally sourced.
    \item \textbf{Cultural:} No -- industrial machine for B2B use, no culture-specific design.
\end{itemize}

\section{References}

\subsection*{Codes and Standards}
\begin{itemize}\setlength{\itemsep}{2pt}
    \item NFPA 70 (2023). \emph{National Electrical Code} (Articles 110, 250, 310, 409, 430). National Fire Protection Association, Quincy, MA. \\
      \href{https://www.nfpa.org/codes-and-standards/all-codes-and-standards/list-of-codes-and-standards/detail?code=70}{nfpa.org/codes-and-standards (NFPA 70)}
    \item NFPA 79 (2024). \emph{Electrical Standard for Industrial Machinery.} NFPA, Quincy, MA. \\
      \href{https://www.nfpa.org/codes-and-standards/all-codes-and-standards/list-of-codes-and-standards/detail?code=79}{nfpa.org/codes-and-standards (NFPA 79)}
    \item NEMA 250 (2020). \emph{Enclosures for Electrical Equipment (1000 Volts Maximum).} National Electrical Manufacturers Association. \\
      \href{https://www.nema.org/standards/view/Enclosures-for-Electrical-Equipment-1000-Volts-Maximum}{nema.org (NEMA 250)}
    \item NEMA ICS 1 (2000, R2020). \emph{Industrial Control and Systems: General Requirements.} \\
      \href{https://www.nema.org/standards/view/Industrial-Control-and-Systems-General-Requirements}{nema.org (NEMA ICS 1)}
    \item NEMA ICS 2 (2000, R2020). \emph{Industrial Control and Systems: Controllers, Contactors, and Overload Relays Rated 600 Volts.} \\
      \href{https://www.nema.org/standards/view/Industrial-Control-and-Systems-Controllers-Contactors-and-Overload-Relays-Rated-Not-More-Than-2000-Volts-AC-or-750-Volts-DC}{nema.org (NEMA ICS 2)}
    \item NEMA MG 1 (2021). \emph{Motors and Generators.} \\
      \href{https://www.nema.org/standards/view/Motors-and-Generators}{nema.org (NEMA MG 1)}
    \item UL 508A (2018). \emph{Standard for Industrial Control Panels.} Underwriters Laboratories. \\
      \href{https://www.shopulstandards.com/ProductDetail.aspx?productId=UL508A}{shopulstandards.com (UL 508A)}
    \item IEC 60204-1:2016. \emph{Safety of Machinery: Electrical Equipment of Machines, Part 1.} International Electrotechnical Commission. \\
      \href{https://webstore.iec.ch/publication/26037}{webstore.iec.ch/publication/26037}
    \item ISO 12100:2010. \emph{Safety of Machinery: General Principles for Design, Risk Assessment and Risk Reduction.} International Organization for Standardization. \\
      \href{https://www.iso.org/standard/51528.html}{iso.org/standard/51528.html}
    \item ISO 13849-1:2023. \emph{Safety of Machinery: Safety-related Parts of Control Systems, Part 1.} ISO. \\
      \href{https://www.iso.org/standard/73481.html}{iso.org/standard/73481.html}
    \item ISO 13850:2015. \emph{Safety of Machinery: Emergency Stop Function.} ISO. \\
      \href{https://www.iso.org/standard/59970.html}{iso.org/standard/59970.html}
    \item ISO 13851:2019. \emph{Safety of Machinery: Two-Hand Control Devices.} ISO. \\
      \href{https://www.iso.org/standard/70295.html}{iso.org/standard/70295.html}
    \item OSHA 29 CFR 1910.147. \emph{The Control of Hazardous Energy (Lockout/Tagout).} U.S. Department of Labor, Occupational Safety and Health Administration. \\
      \href{https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147}{osha.gov/laws-regs/regulations/standardnumber/1910/1910.147}
\end{itemize}

\subsection*{Manufacturer Datasheets and Manuals}
\begin{itemize}\setlength{\itemsep}{2pt}
    \item Huanyang Electrical, \emph{HY-series Variable Frequency Drive User Manual} (HY02D211B-T). \\
      \href{https://www.huanyanginverter.com}{huanyanginverter.com}
    \item AutomationDirect, \emph{DL205 User Manual} (D2-USER-M). \\
      \href{https://www.automationdirect.com/static/manuals/d2userm/d2userm.html}{automationdirect.com (D2-USER-M)}
    \item AutomationDirect, \emph{Do-more H2 Series CPU User Manual} (HX-USER-M). \\
      \href{https://www.automationdirect.com/static/manuals/hxuserm/hxuserm.html}{automationdirect.com (HX-USER-M)}
    \item AutomationDirect, \emph{C-more Micro-Graphic Panels User Manual} (EA-MG-USER-M). \\
      \href{https://www.automationdirect.com/static/manuals/eamguserm/eamguserm.html}{automationdirect.com (EA-MG-USER-M)}
    \item Mean Well, \emph{NDR-480 Series 480 W Single Output Industrial DIN Rail Power Supply Datasheet.} \\
      \href{https://www.meanwell.com/productPdf.aspx?i=458}{meanwell.com (NDR-480)}
    \item Mitsubishi Electric, \emph{SD-N Series Magnetic Contactors Catalog} (SD-N35). \\
      \href{https://www.mitsubishielectric.com/fa/products/cnt/mc_mms/index.html}{mitsubishielectric.com (SD-N magnetic contactors)}
    \item ATO, \emph{APCS-300R30-AD 300 W 30~$\Omega$ Brake Resistor Datasheet.} \\
      \href{https://www.ato.com/300-watt-30-ohm-braking-resistor}{ato.com (300 W 30~$\Omega$ braking resistor)}
    \item General Electric, \emph{5KE Frame 182T Motor Nameplate / Service Data} (5KE182BC205B). Archived service literature.
    \item PowerTec, \emph{71008 Two-Pole START/STOP Switch Product Page.} \\
      \href{https://www.powertecmotors.com}{powertecmotors.com}
    \item Cutler-Hammer (Eaton), \emph{E22 Series 22~mm Pushbutton Operator Catalog} (E22B1 mushroom E-stop). \\
      \href{https://www.eaton.com}{eaton.com (E22 series)}
\end{itemize}

\subsection*{Course and Sponsor Materials}
\begin{itemize}\setlength{\itemsep}{2pt}
    \item ECE 412/413 Senior Capstone Project Development I/II course materials and project proposal, Portland State University, Maseeh College of Engineering and Computer Science, Winter and Spring 2026.
    \item MME / Ichor Systems, \emph{Universal Plastic Shredder V2.0 Sponsor Brief}, Bridget Lannigan, 2026 (internal communications, archived in repository).
    \item PSU Power Engineering Laboratory, \emph{EE 347L Switchgear Project Final Report Template} (basis for the document structure and PSU MCECS report style used here).
\end{itemize}

\section{Appendices}

\subsection{Appendix A: Bill of Materials}

The complete as-built Bill of Materials is consolidated in \texttt{BOM/BOM\_Combined\_As\_Built.xlsx}
(and the rendered \texttt{BOM/BOM\_Combined\_As\_Built.pdf}) in the project repository. The
workbook contains three sheets:

\begin{itemize}
    \item \textbf{Combined BOM} --- every item actually installed in the control panel,
      grouped by category (Motor \& Drive, Power Distribution, PLC Control System, HMI,
      Operator Controls, Motor Connections, Wire/Duct/Hardware) with manufacturer, part
      number, quantity, and notes pointing back to the relevant documentation.
    \item \textbf{Excluded - Not Used} --- items that appeared in preliminary BOMs but
      were not used in the final build, with the reason (rejected during selection,
      not purchased, superseded by another component, or out of project budget).
    \item \textbf{VFD Decision Matrix} --- the weighted comparison used to select the
      Huanyang HY02D211B-T (price 50\%, current capability 20\%, build quality 15\%,
      documentation 10\%, brand 5\%).
\end{itemize}

\textbf{Critical items} (highlighted in the workbook): Motor (GE 5KE182BC205B for bench
test), VFD (Huanyang HY02D211B-T), Brake Resistor (ATO APCS-300R30-AD), Mean Well
NDR-480-24 24V DC power supply, Mitsubishi SD-N35 contactor, Cutler-Hammer E22B1
E-stop, AutomationDirect PLC rack with H2-DM1E CPU and the D2-08ND3 / F2-08AD-1 /
F2-04RTD / D2-08TR / F2-08DA-2 modules, EA1-T4CL HMI.

\note{The bench-test motor is the GE 5KE182BC205B (3 HP, 230 V, 7.6 A, 4-pole, 1750
RPM) used to validate the control system. The final production motor remains TBD per
the 3-5 HP project requirement; its nameplate will supersede VFD parameters
\texttt{PD141}--\texttt{PD144}. Control-panel detail (rack layout, terminal-by-terminal
wiring) is itemized in the point list in Appendix B.}

\subsection{Appendix B: PLC I/O Point List}
The complete as-built point list, transcribed from the project workbook
(\texttt{Point List.xlsx}), follows on the landscape pages below --- every sheet, using
the spreadsheet's columns \emph{Point Description, Origin Address, DO / DI / AO / AI /
Pwr, Destination Address, Destination Description, and Notes}: the index; the Mitsubishi
SD-N35 contactor; the Mean Well NDR-480-24 power supply; the DirectLOGIC 205 rack and
the H2-DM1E CPU; the EA1-T4CL HMI; every I/O module (D2-08ND3, F2-08AD-1, F2-04RTD,
D2-08TR, F2-08DA-2), the legacy D2-08TA and F2-02DAS-2 sheets; and the Huanyang
HY02D211B-T VFD.

\input{appendix_pointlist}

\subsection{Appendix C: PLC Ladder Logic --- Reference}
\label{sec:appendix_rungs}

The complete 31-rung Do-more Designer ladder export is reproduced inline in Section~\ref{sec:plcladder} (PLC Ladder Logic Architecture), with each page of \texttt{electrical/Circuit\_logic.pdf} placed adjacent to the rung-by-rung walkthrough that describes its contents. The full PDF source is also retained at \texttt{electrical/Circuit\_logic.pdf} in the repository for archival and detailed inspection.

\subsection{Appendix D: Wiring Diagrams}
\todo{Insert exported PDFs from AutoCAD: power, VFD/motor, PLC/HMI, power distribution.}

\subsection{Appendix E: VFD Parameter Settings}
The full programmed parameter set --- code, function, value, and rationale --- is given
in Table~\ref{tab:vfdparams} (Section~\ref{sec:motorvfd}, Motor and VFD). Motor values
PD141--144 reflect the GE 5KE182BC205B test motor; the production motor is TBD and its
nameplate will supersede these.

\textbf{Power / braking wiring:} R = AC hot through the SD-N35 contactor (and the
30 A branch breaker); T = AC neutral; U/V/W to motor via colored banana sockets; P+/PR to a 300 W, 30 $\Omega$
brake resistor (ATO APCS-300R30-AD) to absorb regenerative energy during reversal in
the jam-clear cycle. Control wiring is summarized in Appendix B.

\note{Firmware-specific finding: \texttt{PD052 = 12} (continue-running over-torque
indication) did not fire the relay on our Huanyang revision; the working configuration
is \texttt{PD052 = 02} with \texttt{PD123 = 3} (over-torque self-trips, which fires the
fault relay and is read by the PLC on X5).}

\subsection{Appendix F: Full PLC Variable Reference}
\label{sec:appendix_varmap}

The compact key-terms table in Section~\ref{sec:plcladder} (PLC Ladder Logic
Architecture) gives a one-phrase meaning for every tag used in the ladder. The
table below is the full address-by-address reference: every X / Y / WX / WY / C
/ T / CT / V / ST point used in the program, with its electrical type or
instruction kind and a longer description that names the source module, the
ladder context, and any related rungs.

\renewcommand{\arraystretch}{1.3}
\noindent\begin{xltabular}{\textwidth}{|l|l|l|X|}
\hline
\rowcolor{PSUgreen}\textcolor{white}{\textbf{Address}} & \textcolor{white}{\textbf{Name in Ladder}} & \textcolor{white}{\textbf{Type}} & \textcolor{white}{\textbf{Description}} \\
\hline
\endfirsthead
\hline
\rowcolor{PSUgreen}\textcolor{white}{\textbf{Address}} & \textcolor{white}{\textbf{Name in Ladder}} & \textcolor{white}{\textbf{Type}} & \textcolor{white}{\textbf{Description}} \\
\hline
\endhead
\hline
\multicolumn{4}{r@{}}{\small\itshape continued on next page\,\dots}\\ \hline
\endfoot
\hline
\endlastfoot
X0 & FORWARDS  & DI & Forward pushbutton (green S2PR-P3G). HIGH = pressed. \\ \hline
X1 & REVERSE   & DI & Reverse pushbutton (yellow S2PR-P3Y). HIGH = pressed. \\ \hline
X2 & DEADMAN\_A\_OK & DI & Deadman button A (blue \#1). Must be held for DEADMEN\_OK. \\ \hline
X3 & DEADMAN\_B\_OK & DI & Deadman button B (blue \#2). Must be held simultaneously with X2. \\ \hline
X4 & STOP\_PB  & DI & E-stop NC contact monitor. LOW when E-stop is pressed. Used as NOT X4 in rungs 17, 18. \\ \hline
X5 & OVERCURRENT & DI & VFD fault relay input (FA/FC, PD052=02). HIGH = VFD tripped. Triggers jam recovery sequence. \\ \hline
X7 & CAP\_TOUCH\_TRIP & DI & Capacitive touch safety sensor (on-hand, wired). HIGH = safety zone breached. Immediately sets STOP\_MOTOR, CTSI\_TRIG. \\ \hline
Y0 & FWD\_LED   & DO & Forward indicator LED (green SA-LDG). ON when FORWARDS\_SET (C8) is HIGH. \\ \hline
Y1 & REVERSE\_LED & DO & Reverse indicator LED (yellow SA-LDY). ON when REVERSE\_SET (C9) is HIGH. \\ \hline
Y2 & DMAN\_A\_LED & DO & Deadman A LED (blue \#1). ON when (X2 OR C23) AND NOT Y4. \\ \hline
Y3 & DMAN\_B\_LED & DO & Deadman B LED (blue \#2). ON when (X3 OR C24) AND NOT Y4. \\ \hline
Y4 & E\_LIGHT   & DO & Error / fault indicator (Wamco 525 panel LED). SET by E-stop open, CAP\_TOUCH, and CT0.Done. RST by ERROR\_RESET (C18). \\ \hline
Y5 & VFD\_RESET & DO & VFD fault reset output (RST terminal). Energized while DEADMEN\_OK AND X5 are both HIGH (rung 19). \\ \hline
Y6 & VFD\_RUN\_FWD & DO & VFD forward run (FOR terminal). Energized by rung 9 when all permissives are met and no fault/pause active. \\ \hline
Y7 & VFD\_RUN\_RVS & DO & VFD reverse run (REV terminal). Energized by rung 10 via REVERSE\_SET or unconditionally by UNJAM\_R (C13). \\ \hline
WX0 & Analog input word & AI word & Raw ADC from F2-08AD-1 CH1 (VFD VO, motor current). Input to rung 3 SCALE (0--4095 $\rightarrow$ 0--140). \\ \hline
WY0 & Analog output word & AO word & Raw DAC to F2-08DA-2 CH1 (VFD VI, speed reference). Output of rung 2 SCALE (V2000 0--1600 $\rightarrow$ 0--4095). \\ \hline
C0 & DEADMEN\_OK & BOOL & HIGH when (X2 OR C23) AND (X3 OR C24). Both deadman paths held. \\ \hline
C1 & HMI\_STP\_REQ & BOOL & HMI STOP button request. Rung 7: NOT C1 gates RUN\_REQUEST\_SET. \\ \hline
C3 & PERMISSIVE\_OK & BOOL & Mirrors DEADMEN\_OK (C0). Used as interlock in rungs 7 and 8. \\ \hline
C8 & FORWARDS\_SET & BOOL latch & Forward direction selected. SET by X0 (rung 13) or on first scan init (rung 4). RST by X1. \\ \hline
C9 & REVERSE\_SET & BOOL latch & Reverse direction selected. SET by X1 (rung 14). RST by X0. RSTR clears C9--C30 on first scan. \\ \hline
C10 & JAM\_LATCH & BOOL & Output of T0 (OFFDTMR). HIGH while overcurrent is active; stays HIGH 2 s after X5 drops. Blocks Y6, drives T1. \\ \hline
C11 & init flag & BOOL & SET on first scan by \$FirstScan (rung 1 RST, rung 4 triggers init). Used to initialize FORWARDS\_SET and clear C9--C30. \\ \hline
C12 & RUN\_REQUEST & BOOL latch & Motor run command. SET by rung 7, RST by rung 8 (NOT X4 or NOT PERMISSIVE\_OK). Also shown as MOTOR\_STATUS on HMI. \\ \hline
C13 & UNJAM\_R & BOOL & Output of T1 (OFFDTMR, 2 s). HIGH while JAM\_LATCH is HIGH; stays HIGH 2 s after JAM\_LATCH drops. Energizes Y7 (reverse) unconditionally. \\ \hline
C15 & STOP\_MOTOR & BOOL latch & Hard stop flag. SET by CAP\_TOUCH or CT0.Done (lockout). RST by ERROR\_RESET (C18). Blocks Y6 and Y7 in rungs 9, 10. \\ \hline
C16 & LOCKOUT\_TMR\_STRT & BOOL latch & Enables T2 accumulating timer. SET when UNJAM\_R active and T2 not timing. RST when T2.DN fires (30 s accumulated). \\ \hline
C17 & PAUSE\_MOTOR & BOOL & Output of T3 (OFFDTMR, 2 s). Triggered by T1.DN rising edge. Blocks Y6 for 2 s after reverse completes (coast-to-stop buffer). \\ \hline
C18 & ERROR\_RESET & BOOL & Fault reset coil (from HMI ERROR\_OFF button, Screen 3). RSTs STOP\_MOTOR, E\_LIGHT, JAMMED\_MOTOR, CTSI\_TRIG, CHANGE\_SCREEN, CT0. \\ \hline
C20 & JAMMED\_MOTOR & BOOL latch & Lockout flag. SET when CT0.Done fires (3rd jam). Shown on Screen 3 SHREDDER JAM indicator. RST by ERROR\_RESET. \\ \hline
C21 & CTSI\_TRIG & BOOL latch & Capacitive touch triggered. SET by X7 (rung 28) or ERROR\_RESET path. Shown on Screen 3. RST by ERROR\_RESET. \\ \hline
C22 & CHANGE\_SCREEN & BOOL latch & Triggers HMI screen change to error screen (Screen 3). Rung 29: sets V100=3 and starts T4 (3 s). T4.DN resets V100 to 0. \\ \hline
C23 & TESTMAN\_A\_OK & BOOL & HMI soft deadman A (from Test Screen PUSHBUTTON A toggle, D-MAN A tag). ORed with X2 in rung 5. \\ \hline
C24 & TESTMAN\_B\_OK & BOOL & HMI soft deadman B (from Test Screen PUSHBUTTON B toggle, D-MAN B tag). ORed with X3 in rung 5. \\ \hline
C25 & OVERCURRENT\_TEST & BOOL & HMI soft overcurrent trigger (Test Screen OVERCURRENT momentary button). ORed with X5 in rung 19. \\ \hline
C26 & E\_STOP\_TRIG & BOOL & E-stop triggered flag. SET by rung 17 when NOT X4. Shown on Screen 3 EMERGENCY STOP indicator. \\ \hline
C99 & T4 output & BOOL & Output of T4 off-delay timer (3 s). Active 3 s after CHANGE\_SCREEN sets. Not used further in current build. \\ \hline
T0 & Overcurrent off-delay & OFFDTMR 2 s & Input: DEADMEN\_OK AND (X5 OR C25). Output: JAM\_LATCH (C10). Extends jam latch 2 s after overcurrent clears. \\ \hline
T1 & Unjam reverse off-delay & OFFDTMR 2 s & Input: JAM\_LATCH (C10). Output: UNJAM\_R (C13). Drives reverse for 2 s after JAM\_LATCH drops. \\ \hline
T2 & Lockout accumulating timer & TMRA 30 s & Accumulates total time LOCKOUT\_TMR\_STRT (C16) is active. T2.DN at 30 s resets C16, stops counting new jams. \\ \hline
T3 & Post-reverse pause & OFFDTMR 2 s & Triggered by T1.DN rising edge. Output: PAUSE\_MOTOR (C17). Holds Y6 LOW for 2 s after reverse finishes. \\ \hline
T4 & Screen-change timeout & OFFDTMR 3 s & Input: CHANGE\_SCREEN (C22). After 3 s, T4.DN fires rung 30: resets V100 to 0 (HMI returns from error screen). \\ \hline
CT0 & JAM\_DETECT & CTU preset 3 & Counts jam events. UP input: JAM\_LATCH AND NOT T2.DN. RST input: ERROR\_RESET (C18). CT0.Done (N0=3) triggers lockout. \\ \hline
V100 & ERROR\_SCREEN & Int (BCD) & HMI screen selector written by ladder. Rung 29 writes 3 ($\rightarrow$ Screen 3), rung 30 writes 0 after T4 (3 s). \\ \hline
V2000 & RPM\_CTRL & Int 16 & Speed setpoint (0--1600 counts). Source for rung 2 SCALE $\rightarrow$ WY0. Written by HMI IncDec buttons. \\ \hline
V3000 & CURRENT & Int 16 & Scaled motor current (0--140). Output of rung 3 SCALE from WX0. Displayed on Screen 2 CURRENT field. \\ \hline
ST0 & \$FirstScan & System bit & Do-more system coil HIGH for exactly one scan on power-up. Used in rung 1 to RST C11 (init trigger). \\ \hline
ST1 & \$On & System bit & Do-more system coil always HIGH. Used in rungs 2 and 3 to run SCALE instructions every scan. \\ \hline
\end{xltabular}
\renewcommand{\arraystretch}{1.0}

\subsection{Appendix G: Test Plan}
Test Plan v1.0 comprises a top-down power-on walkthrough followed by ten bottom-up
test cases. Each case is exercised against the must/should requirements (M-series).

\renewcommand{\arraystretch}{1.2}
\noindent\begin{tabularx}{\textwidth}{|l|X|}
\hline
\textbf{ID} & \textbf{Test case} \\
\hline
Top-down & Power-on walkthrough: AC in $\rightarrow$ PSU $\rightarrow$ PLC boot $\rightarrow$ HMI IDLE/READY \\ \hline
BU-01 & AC power input and fuse distribution \\ \hline
BU-02 & 24 VDC PSU output (Mean Well NDR-480-24) \\ \hline
BU-03 & PLC rack initialization (DirectLOGIC 205) \\ \hline
BU-04 & E-stop hardware safety circuit \\ \hline
BU-05 & Two-hand start (deadman) safety logic \\ \hline
BU-06 & Lid interlock (n/a in this build --- access guarded mechanically by the ME team) \\ \hline
BU-07 & VFD speed command and motor RPM (HY02D211B-T) \\ \hline
BU-08 & Overcurrent / overload protection \\ \hline
BU-09 & HMI operator interface (EA1-T4CL C-More Micro-Graphic) \\ \hline
BU-10 & Status indicator lights (power / running / fault) \\
\hline
\end{tabularx}
\renewcommand{\arraystretch}{1.0}

Validation results to date are summarized in the Testing and Validation and Results
sections; load testing under real shredding load is pending mechanical integration.

\newpage
\section{Authors and Acknowledgements}

\subsection*{\textcolor{PSUgreen}{Authors}}
\noindent \textcolor{PSUblue}{\textbf{Bao Nguyen}} \textbullet\ \textcolor{PSUblue}{\textbf{Fearghus Tyler}} \textbullet\ \textcolor{PSUblue}{\textbf{Yaqoub Rabiah}} \textbullet\ \textcolor{PSUblue}{\textbf{Fox Kang}}\\
{\small Department of Electrical \& Computer Engineering, Portland State University.}

\subsection*{\textcolor{PSUgreen}{Acknowledgements}}
\noindent{\small The team thanks our industry sponsor, MME / Ichor Systems, and Bridget Lannigan for project direction and support; our faculty advisors Prof. Andrew Greenberg and Dr. Jonathan Bird (Electrical) and Robert Paxton (Mechanical) for their guidance; and the Maseeh College of Engineering \& Computer Science at Portland State University for facilities and resources.}

\subsection*{\textcolor{PSUgreen}{Disclaimer}}
\noindent{\small This report documents an in-progress senior capstone design. Findings, parameters, and as-built details reflect the current state of the prototype and are subject to revision through final validation.}

\vfill
\noindent\rule{\textwidth}{0.4pt}

\noindent\textit{End of rough draft. Comments and questions welcome.}

\noindent\rule{\textwidth}{0.4pt}

\end{document}